!- Windows Line endings 

Version,
    24.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Automobile Facility,      !- Name
    ,                         !- North Axis
    ,                         !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,    !- Algorithm
    No,                       !- Do Space Heat Balance for Sizing
    No;                       !- Do Space Heat Balance for Simulation

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1;                        !- Minimum System Timestep

Site:Location,
    Atlanta Hartsfield Intl Ap,    !- Name
    33.63,                    !- Latitude
    -84.43,                   !- Longitude
    -5,                       !- Time Zone
    308;                      !- Elevation

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.4,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    4,                        !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.556,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.779,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Clg .4% Condns DP=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    27.3,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    23.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    4,                        !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.556,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.779,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Clg .4% Condns Enth=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.3,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    77900,                    !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    4,                        !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.556,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.779,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.2,                     !- Maximum DryBulb Temperature
    9.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    25.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    4,                        !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.556,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.779,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -6.3,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -6.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    3,                        !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    3,                        !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    11.4,                     !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Atlanta Hartsfield Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -2.6,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -15.8,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97679,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Thermal Zone 1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Thermal Zone 2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 3 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Thermal Zone 4 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel 12,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Fractional 1,             !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature 11,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 3,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 36,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 37,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 4,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 5,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    Warehouse Bldg Occ Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Bldg Occ Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Bldg Occ Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Activity Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    216;                      !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    216;                      !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    216;                      !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Bldg Equip Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Bldg Equip Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Bldg Equip Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse HtgSetp Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1111111111111;         !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse HtgSetp Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1111111111111;         !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse HtgSetp Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1111111111111;         !- Value Until Time 1

Schedule:Day:Interval,
    Automobile Cooling Setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse ClgSetp FineStorage Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse ClgSetp FineStorage Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22.2222222222223;         !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,        !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 40,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Bldg Light Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Bldg Light Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Bldg Light Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.18;                     !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.18,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.18788861,               !- Value Until Time 2
    08:00,                    !- Time 3
    0.34310094,               !- Value Until Time 3
    17:00,                    !- Time 4
    0.62901839,               !- Value Until Time 4
    18:00,                    !- Time 5
    0.49831327,               !- Value Until Time 5
    24:00,                    !- Time 6
    0.18;                     !- Value Until Time 6

Schedule:Day:Interval,
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse BLDG_LIGHT_STORAGE_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1;                      !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.6,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.75,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.85,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.75,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.1;                      !- Value Until Time 7

Schedule:Day:Interval,
    Warehouse BLDG_OCC_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse BLDG_OCC_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.11,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.21,                     !- Value Until Time 3
    12:00,                    !- Time 4
    1,                        !- Value Until Time 4
    13:00,                    !- Time 5
    0.53,                     !- Value Until Time 5
    17:00,                    !- Time 6
    1,                        !- Value Until Time 6
    18:00,                    !- Time 7
    0.32,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0;                        !- Value Until Time 8

Schedule:Day:Interval,
    Warehouse BLDG_OCC_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.11,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.21,                     !- Value Until Time 3
    12:00,                    !- Time 4
    1,                        !- Value Until Time 4
    13:00,                    !- Time 5
    0.53,                     !- Value Until Time 5
    17:00,                    !- Time 6
    1,                        !- Value Until Time 6
    18:00,                    !- Time 7
    0.32,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0;                        !- Value Until Time 8

Schedule:Day:Interval,
    Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.11,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.21,                     !- Value Until Time 3
    12:00,                    !- Time 4
    1,                        !- Value Until Time 4
    13:00,                    !- Time 5
    0.53,                     !- Value Until Time 5
    17:00,                    !- Time 6
    1,                        !- Value Until Time 6
    18:00,                    !- Time 7
    0.32,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0;                        !- Value Until Time 8

Schedule:Day:Interval,
    Warehouse Bulk Infil Schedule Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.765,                    !- Value Until Time 1
    12:00,                    !- Time 2
    1,                        !- Value Until Time 2
    13:00,                    !- Time 3
    0.765,                    !- Value Until Time 3
    17:00,                    !- Time 4
    1,                        !- Value Until Time 4
    24:00,                    !- Time 5
    0.765;                    !- Value Until Time 5

Schedule:Day:Interval,
    Warehouse Bulk Infil Schedule Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.765;                    !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Bulk Storage Heating Setpoint Schedule Default,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    10;                       !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Bulk Storage Heating Setpoint Schedule Summer Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    10;                       !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Bulk Storage Heating Setpoint Schedule Winter Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    10;                       !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse ClgSetp BulkStorage Default,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    50;                       !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse ClgSetp BulkStorage Summer Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    50;                       !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse ClgSetp BulkStorage Winter Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    50;                       !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse ClgSetp Default,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    29.4,                     !- Value Until Time 1
    18:00,                    !- Time 2
    23.9,                     !- Value Until Time 2
    24:00,                    !- Time 3
    29.4;                     !- Value Until Time 3

Schedule:Day:Interval,
    Warehouse ClgSetp Summer Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    29.4,                     !- Value Until Time 1
    07:00,                    !- Time 2
    27.8,                     !- Value Until Time 2
    08:00,                    !- Time 3
    25.6,                     !- Value Until Time 3
    18:00,                    !- Time 4
    23.9,                     !- Value Until Time 4
    24:00,                    !- Time 5
    29.4;                     !- Value Until Time 5

Schedule:Day:Interval,
    Warehouse ClgSetp Sun Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.4;                     !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse ClgSetp Winter Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    29.4,                     !- Value Until Time 1
    07:00,                    !- Time 2
    27.8,                     !- Value Until Time 2
    08:00,                    !- Time 3
    25.6,                     !- Value Until Time 3
    18:00,                    !- Time 4
    23.9,                     !- Value Until Time 4
    24:00,                    !- Time 5
    29.4;                     !- Value Until Time 5

Schedule:Day:Interval,
    Warehouse Fine Infil Schedule Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    1,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Warehouse Fine Infil Schedule Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Fine Storage Cooling Setpoint Schedule Default,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Fine Storage Heating Setpoint Schedule Default,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.56;                    !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.56;                    !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.56;                    !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse HtgSetp Default 1,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21.1,                     !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Warehouse HtgSetp Sat Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21.1,                     !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Warehouse HtgSetp Summer Design Day 1,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    07:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20,                       !- Value Until Time 3
    18:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    Warehouse HtgSetp Sun Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse HtgSetp Winter Design Day 1,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    07:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20,                       !- Value Until Time 3
    18:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    Warehouse Office Activity Schedule Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    131.85;                   !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Office Activity Schedule Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    131.85;                   !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Office Activity Schedule Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    131.85;                   !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Office Infil Schedule Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    1,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Warehouse Office Infil Schedule Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Office_Plug_SCH_2013 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25545;                  !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Office_Plug_SCH_2013 Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Office_Plug_SCH_2013 Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Warehouse Office_Plug_SCH_2013 Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2456865339,             !- Value Until Time 1
    07:00,                    !- Time 2
    0.2878515801,             !- Value Until Time 2
    08:00,                    !- Time 3
    0.4797526335,             !- Value Until Time 3
    17:00,                    !- Time 4
    0.959505267,              !- Value Until Time 4
    18:00,                    !- Time 5
    0.4797526335,             !- Value Until Time 5
    24:00,                    !- Time 6
    0.2456865339;             !- Value Until Time 6

Schedule:Day:Interval,
    Work Efficiency Schedule Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Week:Daily,
    Warehouse Bldg Occ Week Rule - Jan1-Dec31,    !- Name
    Warehouse Bldg Occ Default,    !- Sunday ScheduleDay Name
    Warehouse Bldg Occ Default,    !- Monday ScheduleDay Name
    Warehouse Bldg Occ Default,    !- Tuesday ScheduleDay Name
    Warehouse Bldg Occ Default,    !- Wednesday ScheduleDay Name
    Warehouse Bldg Occ Default,    !- Thursday ScheduleDay Name
    Warehouse Bldg Occ Default,    !- Friday ScheduleDay Name
    Warehouse Bldg Occ Default,    !- Saturday ScheduleDay Name
    Warehouse Bldg Occ Default,    !- Holiday ScheduleDay Name
    Warehouse Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse Bldg Occ Default,    !- CustomDay1 ScheduleDay Name
    Warehouse Bldg Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse Activity Week Rule - Jan1-Dec31,    !- Name
    Warehouse Activity Default,    !- Sunday ScheduleDay Name
    Warehouse Activity Default,    !- Monday ScheduleDay Name
    Warehouse Activity Default,    !- Tuesday ScheduleDay Name
    Warehouse Activity Default,    !- Wednesday ScheduleDay Name
    Warehouse Activity Default,    !- Thursday ScheduleDay Name
    Warehouse Activity Default,    !- Friday ScheduleDay Name
    Warehouse Activity Default,    !- Saturday ScheduleDay Name
    Warehouse Activity Default,    !- Holiday ScheduleDay Name
    Warehouse Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse Activity Default,    !- CustomDay1 ScheduleDay Name
    Warehouse Activity Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Warehouse Bldg Equip Default,    !- Sunday ScheduleDay Name
    Warehouse Bldg Equip Default,    !- Monday ScheduleDay Name
    Warehouse Bldg Equip Default,    !- Tuesday ScheduleDay Name
    Warehouse Bldg Equip Default,    !- Wednesday ScheduleDay Name
    Warehouse Bldg Equip Default,    !- Thursday ScheduleDay Name
    Warehouse Bldg Equip Default,    !- Friday ScheduleDay Name
    Warehouse Bldg Equip Default,    !- Saturday ScheduleDay Name
    Warehouse Bldg Equip Default,    !- Holiday ScheduleDay Name
    Warehouse Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse Bldg Equip Default,    !- CustomDay1 ScheduleDay Name
    Warehouse Bldg Equip Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Automobile Heating Setpoint Week Rule - Jan1-Dec31,    !- Name
    Warehouse HtgSetp Default,    !- Sunday ScheduleDay Name
    Warehouse HtgSetp Default,    !- Monday ScheduleDay Name
    Warehouse HtgSetp Default,    !- Tuesday ScheduleDay Name
    Warehouse HtgSetp Default,    !- Wednesday ScheduleDay Name
    Warehouse HtgSetp Default,    !- Thursday ScheduleDay Name
    Warehouse HtgSetp Default,    !- Friday ScheduleDay Name
    Warehouse HtgSetp Default,    !- Saturday ScheduleDay Name
    Warehouse HtgSetp Default,    !- Holiday ScheduleDay Name
    Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse HtgSetp Default,    !- CustomDay1 ScheduleDay Name
    Warehouse HtgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Automobile Cooling Setpoint Week Rule - Jan1-Dec31,    !- Name
    Automobile Cooling Setpoint,    !- Sunday ScheduleDay Name
    Automobile Cooling Setpoint,    !- Monday ScheduleDay Name
    Automobile Cooling Setpoint,    !- Tuesday ScheduleDay Name
    Automobile Cooling Setpoint,    !- Wednesday ScheduleDay Name
    Automobile Cooling Setpoint,    !- Thursday ScheduleDay Name
    Automobile Cooling Setpoint,    !- Friday ScheduleDay Name
    Automobile Cooling Setpoint,    !- Saturday ScheduleDay Name
    Automobile Cooling Setpoint,    !- Holiday ScheduleDay Name
    Warehouse ClgSetp FineStorage Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse ClgSetp FineStorage Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Automobile Cooling Setpoint,    !- CustomDay1 ScheduleDay Name
    Automobile Cooling Setpoint;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,    !- Name
    Air Velocity Schedule Default,    !- Sunday ScheduleDay Name
    Air Velocity Schedule Default,    !- Monday ScheduleDay Name
    Air Velocity Schedule Default,    !- Tuesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Wednesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Thursday ScheduleDay Name
    Air Velocity Schedule Default,    !- Friday ScheduleDay Name
    Air Velocity Schedule Default,    !- Saturday ScheduleDay Name
    Air Velocity Schedule Default,    !- Holiday ScheduleDay Name
    Air Velocity Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- CustomDay1 ScheduleDay Name
    Air Velocity Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,    !- Name
    Always On Default,        !- Sunday ScheduleDay Name
    Always On Default,        !- Monday ScheduleDay Name
    Always On Default,        !- Tuesday ScheduleDay Name
    Always On Default,        !- Wednesday ScheduleDay Name
    Always On Default,        !- Thursday ScheduleDay Name
    Always On Default,        !- Friday ScheduleDay Name
    Always On Default,        !- Saturday ScheduleDay Name
    Always On Default,        !- Holiday ScheduleDay Name
    Always On Default,        !- SummerDesignDay ScheduleDay Name
    Always On Default,        !- WinterDesignDay ScheduleDay Name
    Always On Default,        !- CustomDay1 ScheduleDay Name
    Always On Default;        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,    !- Name
    Clothing Schedule Default Winter Clothes,    !- Sunday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Monday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Tuesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Wednesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Thursday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Friday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Saturday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Holiday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- SummerDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- WinterDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- CustomDay1 ScheduleDay Name
    Clothing Schedule Default Winter Clothes;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Warehouse Bldg Light Default,    !- Sunday ScheduleDay Name
    Warehouse Bldg Light Default,    !- Monday ScheduleDay Name
    Warehouse Bldg Light Default,    !- Tuesday ScheduleDay Name
    Warehouse Bldg Light Default,    !- Wednesday ScheduleDay Name
    Warehouse Bldg Light Default,    !- Thursday ScheduleDay Name
    Warehouse Bldg Light Default,    !- Friday ScheduleDay Name
    Warehouse Bldg Light Default,    !- Saturday ScheduleDay Name
    Warehouse Bldg Light Default,    !- Holiday ScheduleDay Name
    Warehouse Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse Bldg Light Default,    !- CustomDay1 ScheduleDay Name
    Warehouse Bldg Light Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Dec31,    !- Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default,    !- Sunday ScheduleDay Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day,    !- Monday ScheduleDay Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day,    !- Tuesday ScheduleDay Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day,    !- Wednesday ScheduleDay Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day,    !- Thursday ScheduleDay Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day,    !- Friday ScheduleDay Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day,    !- Saturday ScheduleDay Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default,    !- Holiday ScheduleDay Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default,    !- CustomDay1 ScheduleDay Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse BLDG_LIGHT_STORAGE_SCH Week Rule - Jan1-Dec31,    !- Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Default,    !- Sunday ScheduleDay Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day,    !- Monday ScheduleDay Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day,    !- Tuesday ScheduleDay Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day,    !- Wednesday ScheduleDay Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day,    !- Thursday ScheduleDay Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day,    !- Friday ScheduleDay Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Default,    !- Saturday ScheduleDay Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Default,    !- Holiday ScheduleDay Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Default,    !- CustomDay1 ScheduleDay Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse BLDG_OCC_SCH Week Rule - Jan1-Dec31,    !- Name
    Warehouse BLDG_OCC_SCH Default,    !- Sunday ScheduleDay Name
    Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    Warehouse BLDG_OCC_SCH Default,    !- Saturday ScheduleDay Name
    Warehouse BLDG_OCC_SCH Default,    !- Holiday ScheduleDay Name
    Warehouse BLDG_OCC_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse BLDG_OCC_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse BLDG_OCC_SCH Default,    !- CustomDay1 ScheduleDay Name
    Warehouse BLDG_OCC_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse Bulk Infil Schedule Week Rule - Jan1-Dec31,    !- Name
    Warehouse Bulk Infil Schedule Wknd Day,    !- Sunday ScheduleDay Name
    Warehouse Bulk Infil Schedule Wkdy Day,    !- Monday ScheduleDay Name
    Warehouse Bulk Infil Schedule Wkdy Day,    !- Tuesday ScheduleDay Name
    Warehouse Bulk Infil Schedule Wkdy Day,    !- Wednesday ScheduleDay Name
    Warehouse Bulk Infil Schedule Wkdy Day,    !- Thursday ScheduleDay Name
    Warehouse Bulk Infil Schedule Wkdy Day,    !- Friday ScheduleDay Name
    Warehouse Bulk Infil Schedule Wknd Day,    !- Saturday ScheduleDay Name
    Schedule Day 31,          !- Holiday ScheduleDay Name
    Schedule Day 31,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 31,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 31,          !- CustomDay1 ScheduleDay Name
    Schedule Day 31;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse Bulk Storage Heating Setpoint Schedule Week Rule - Jan1-Dec31,    !- Name
    Warehouse Bulk Storage Heating Setpoint Schedule Default,    !- Sunday ScheduleDay Name
    Warehouse Bulk Storage Heating Setpoint Schedule Default,    !- Monday ScheduleDay Name
    Warehouse Bulk Storage Heating Setpoint Schedule Default,    !- Tuesday ScheduleDay Name
    Warehouse Bulk Storage Heating Setpoint Schedule Default,    !- Wednesday ScheduleDay Name
    Warehouse Bulk Storage Heating Setpoint Schedule Default,    !- Thursday ScheduleDay Name
    Warehouse Bulk Storage Heating Setpoint Schedule Default,    !- Friday ScheduleDay Name
    Warehouse Bulk Storage Heating Setpoint Schedule Default,    !- Saturday ScheduleDay Name
    Warehouse Bulk Storage Heating Setpoint Schedule Default,    !- Holiday ScheduleDay Name
    Warehouse Bulk Storage Heating Setpoint Schedule Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse Bulk Storage Heating Setpoint Schedule Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse Bulk Storage Heating Setpoint Schedule Default,    !- CustomDay1 ScheduleDay Name
    Warehouse Bulk Storage Heating Setpoint Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse ClgSetp Week Rule - Jan1-Dec31,    !- Name
    Warehouse ClgSetp Sun Day,    !- Sunday ScheduleDay Name
    Warehouse ClgSetp Default,    !- Monday ScheduleDay Name
    Warehouse ClgSetp Default,    !- Tuesday ScheduleDay Name
    Warehouse ClgSetp Default,    !- Wednesday ScheduleDay Name
    Warehouse ClgSetp Default,    !- Thursday ScheduleDay Name
    Warehouse ClgSetp Default,    !- Friday ScheduleDay Name
    Warehouse ClgSetp Default,    !- Saturday ScheduleDay Name
    Warehouse ClgSetp Default,    !- Holiday ScheduleDay Name
    Warehouse ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse ClgSetp Default,    !- CustomDay1 ScheduleDay Name
    Warehouse ClgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse ClgSetp BulkStorage Week Rule - Jan1-Dec31,    !- Name
    Warehouse ClgSetp BulkStorage Default,    !- Sunday ScheduleDay Name
    Warehouse ClgSetp BulkStorage Default,    !- Monday ScheduleDay Name
    Warehouse ClgSetp BulkStorage Default,    !- Tuesday ScheduleDay Name
    Warehouse ClgSetp BulkStorage Default,    !- Wednesday ScheduleDay Name
    Warehouse ClgSetp BulkStorage Default,    !- Thursday ScheduleDay Name
    Warehouse ClgSetp BulkStorage Default,    !- Friday ScheduleDay Name
    Warehouse ClgSetp BulkStorage Default,    !- Saturday ScheduleDay Name
    Warehouse ClgSetp BulkStorage Default,    !- Holiday ScheduleDay Name
    Warehouse ClgSetp BulkStorage Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse ClgSetp BulkStorage Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse ClgSetp BulkStorage Default,    !- CustomDay1 ScheduleDay Name
    Warehouse ClgSetp BulkStorage Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse Fine Infil Schedule Week Rule - Jan1-Dec31,    !- Name
    Warehouse Fine Infil Schedule Wknd Day,    !- Sunday ScheduleDay Name
    Warehouse Fine Infil Schedule Wkdy Day,    !- Monday ScheduleDay Name
    Warehouse Fine Infil Schedule Wkdy Day,    !- Tuesday ScheduleDay Name
    Warehouse Fine Infil Schedule Wkdy Day,    !- Wednesday ScheduleDay Name
    Warehouse Fine Infil Schedule Wkdy Day,    !- Thursday ScheduleDay Name
    Warehouse Fine Infil Schedule Wkdy Day,    !- Friday ScheduleDay Name
    Warehouse Fine Infil Schedule Wknd Day,    !- Saturday ScheduleDay Name
    Schedule Day 36,          !- Holiday ScheduleDay Name
    Schedule Day 36,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 36,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 36,          !- CustomDay1 ScheduleDay Name
    Schedule Day 36;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse Fine Storage Cooling Setpoint Schedule Week Rule - Jan1-Dec31,    !- Name
    Warehouse Fine Storage Cooling Setpoint Schedule Default,    !- Sunday ScheduleDay Name
    Warehouse Fine Storage Cooling Setpoint Schedule Default,    !- Monday ScheduleDay Name
    Warehouse Fine Storage Cooling Setpoint Schedule Default,    !- Tuesday ScheduleDay Name
    Warehouse Fine Storage Cooling Setpoint Schedule Default,    !- Wednesday ScheduleDay Name
    Warehouse Fine Storage Cooling Setpoint Schedule Default,    !- Thursday ScheduleDay Name
    Warehouse Fine Storage Cooling Setpoint Schedule Default,    !- Friday ScheduleDay Name
    Warehouse Fine Storage Cooling Setpoint Schedule Default,    !- Saturday ScheduleDay Name
    Warehouse Fine Storage Cooling Setpoint Schedule Default,    !- Holiday ScheduleDay Name
    Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse Fine Storage Cooling Setpoint Schedule Default,    !- CustomDay1 ScheduleDay Name
    Warehouse Fine Storage Cooling Setpoint Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse Fine Storage Heating Setpoint Schedule Week Rule - Jan1-Dec31,    !- Name
    Warehouse Fine Storage Heating Setpoint Schedule Default,    !- Sunday ScheduleDay Name
    Warehouse Fine Storage Heating Setpoint Schedule Default,    !- Monday ScheduleDay Name
    Warehouse Fine Storage Heating Setpoint Schedule Default,    !- Tuesday ScheduleDay Name
    Warehouse Fine Storage Heating Setpoint Schedule Default,    !- Wednesday ScheduleDay Name
    Warehouse Fine Storage Heating Setpoint Schedule Default,    !- Thursday ScheduleDay Name
    Warehouse Fine Storage Heating Setpoint Schedule Default,    !- Friday ScheduleDay Name
    Warehouse Fine Storage Heating Setpoint Schedule Default,    !- Saturday ScheduleDay Name
    Warehouse Fine Storage Heating Setpoint Schedule Default,    !- Holiday ScheduleDay Name
    Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse Fine Storage Heating Setpoint Schedule Default,    !- CustomDay1 ScheduleDay Name
    Warehouse Fine Storage Heating Setpoint Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse HtgSetp Week Rule - Jan1-Dec31,    !- Name
    Warehouse HtgSetp Sun Day,    !- Sunday ScheduleDay Name
    Warehouse HtgSetp Default 1,    !- Monday ScheduleDay Name
    Warehouse HtgSetp Default 1,    !- Tuesday ScheduleDay Name
    Warehouse HtgSetp Default 1,    !- Wednesday ScheduleDay Name
    Warehouse HtgSetp Default 1,    !- Thursday ScheduleDay Name
    Warehouse HtgSetp Default 1,    !- Friday ScheduleDay Name
    Warehouse HtgSetp Sat Day,    !- Saturday ScheduleDay Name
    Warehouse HtgSetp Default 1,    !- Holiday ScheduleDay Name
    Warehouse HtgSetp Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Warehouse HtgSetp Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Warehouse HtgSetp Default 1,    !- CustomDay1 ScheduleDay Name
    Warehouse HtgSetp Default 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse Office Activity Schedule Week Rule - Jan1-Dec31,    !- Name
    Warehouse Office Activity Schedule Default,    !- Sunday ScheduleDay Name
    Warehouse Office Activity Schedule Default,    !- Monday ScheduleDay Name
    Warehouse Office Activity Schedule Default,    !- Tuesday ScheduleDay Name
    Warehouse Office Activity Schedule Default,    !- Wednesday ScheduleDay Name
    Warehouse Office Activity Schedule Default,    !- Thursday ScheduleDay Name
    Warehouse Office Activity Schedule Default,    !- Friday ScheduleDay Name
    Warehouse Office Activity Schedule Default,    !- Saturday ScheduleDay Name
    Warehouse Office Activity Schedule Default,    !- Holiday ScheduleDay Name
    Warehouse Office Activity Schedule Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse Office Activity Schedule Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse Office Activity Schedule Default,    !- CustomDay1 ScheduleDay Name
    Warehouse Office Activity Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse Office Infil Schedule Week Rule - Jan1-Dec31,    !- Name
    Warehouse Office Infil Schedule Wknd Day,    !- Sunday ScheduleDay Name
    Warehouse Office Infil Schedule Wkdy Day,    !- Monday ScheduleDay Name
    Warehouse Office Infil Schedule Wkdy Day,    !- Tuesday ScheduleDay Name
    Warehouse Office Infil Schedule Wkdy Day,    !- Wednesday ScheduleDay Name
    Warehouse Office Infil Schedule Wkdy Day,    !- Thursday ScheduleDay Name
    Warehouse Office Infil Schedule Wkdy Day,    !- Friday ScheduleDay Name
    Warehouse Office Infil Schedule Wknd Day,    !- Saturday ScheduleDay Name
    Schedule Day 45,          !- Holiday ScheduleDay Name
    Schedule Day 45,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 45,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 45,          !- CustomDay1 ScheduleDay Name
    Schedule Day 45;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Warehouse Office_Plug_SCH_2013 Week Rule - Jan1-Dec31,    !- Name
    Warehouse Office_Plug_SCH_2013 Default,    !- Sunday ScheduleDay Name
    Warehouse Office_Plug_SCH_2013 Wkdy Day,    !- Monday ScheduleDay Name
    Warehouse Office_Plug_SCH_2013 Wkdy Day,    !- Tuesday ScheduleDay Name
    Warehouse Office_Plug_SCH_2013 Wkdy Day,    !- Wednesday ScheduleDay Name
    Warehouse Office_Plug_SCH_2013 Wkdy Day,    !- Thursday ScheduleDay Name
    Warehouse Office_Plug_SCH_2013 Wkdy Day,    !- Friday ScheduleDay Name
    Warehouse Office_Plug_SCH_2013 Default,    !- Saturday ScheduleDay Name
    Warehouse Office_Plug_SCH_2013 Default,    !- Holiday ScheduleDay Name
    Warehouse Office_Plug_SCH_2013 Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Warehouse Office_Plug_SCH_2013 Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Warehouse Office_Plug_SCH_2013 Default,    !- CustomDay1 ScheduleDay Name
    Warehouse Office_Plug_SCH_2013 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,    !- Name
    Work Efficiency Schedule Default,    !- Sunday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Monday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Tuesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Wednesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Thursday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Friday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Saturday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Holiday ScheduleDay Name
    Work Efficiency Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- CustomDay1 ScheduleDay Name
    Work Efficiency Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Warehouse Bldg Occ,       !- Name
    Fractional,               !- Schedule Type Limits Name
    Warehouse Bldg Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse Activity,       !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Warehouse Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse Bldg Equip,     !- Name
    Fractional,               !- Schedule Type Limits Name
    Warehouse Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Automobile Heating Setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Automobile Heating Setpoint Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Automobile Cooling Setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Automobile Cooling Setpoint Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Air Velocity Schedule,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Clothing Schedule,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse Bldg Light,     !- Name
    Fractional,               !- Schedule Type Limits Name
    Warehouse Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse BLDG_LIGHT_STORAGE_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Warehouse BLDG_LIGHT_STORAGE_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse BLDG_OCC_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Warehouse BLDG_OCC_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse Bulk Infil Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Warehouse Bulk Infil Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse Bulk Storage Heating Setpoint Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Warehouse Bulk Storage Heating Setpoint Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse ClgSetp,        !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Warehouse ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse ClgSetp BulkStorage,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Warehouse ClgSetp BulkStorage Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse Fine Infil Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Warehouse Fine Infil Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse Fine Storage Cooling Setpoint Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Warehouse Fine Storage Cooling Setpoint Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse Fine Storage Heating Setpoint Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Warehouse Fine Storage Heating Setpoint Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse HtgSetp,        !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Warehouse HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse Office Activity Schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Warehouse Office Activity Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse Office Infil Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Warehouse Office Infil Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Warehouse Office_Plug_SCH_2013,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Warehouse Office_Plug_SCH_2013 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Thermal Zone 1 Thermostat Schedule,    !- Name
    Thermal Zone 1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 2 Thermostat Schedule,    !- Name
    Thermal Zone 2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 3 Thermostat Schedule,    !- Name
    Thermal Zone 3 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Thermal Zone 4 Thermostat Schedule,    !- Name
    Thermal Zone 4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    Always On Discrete Limits,    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    OnOff,                    !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    Fractional 1,             !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31044676686054,         !- Conductivity
    2322.00146636525,         !- Density
    832.5567858096,           !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1841.99999999999,         !- Density
    911.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.160030944416258,        !- Conductivity
    800.000505207667,         !- Density
    1090.7294438736,          !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Metal Roof Surface,       !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2799999999999,         !- Conductivity
    7823.99999999999,         !- Density
    499.999999999996,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Siding,             !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    44.9599999999999,         !- Conductivity
    7688.86,                  !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,       !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.01,    !- Name
    Smooth,                   !- Roughness
    0.001,                    !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.01 1,    !- Name
    Smooth,                   !- Roughness
    0.001,                    !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,    !- Name
    Smooth,                   !- Roughness
    0.101874652714525,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58 1,    !- Name
    Smooth,                   !- Roughness
    0.101874652714525,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-15.55 18,    !- Name
    Smooth,                   !- Roughness
    2.73841111692171,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-4.13,    !- Name
    Smooth,                   !- Roughness
    0.728018544371509,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-4.87,    !- Name
    Smooth,                   !- Roughness
    0.857997880154209,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-6.78,    !- Name
    Smooth,                   !- Roughness
    1.19346679593268,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-6.78 1,    !- Name
    Smooth,                   !- Roughness
    1.19346679593268,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-9.53,    !- Name
    Smooth,                   !- Roughness
    1.67818529282458,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-9.64,    !- Name
    Smooth,                   !- Roughness
    1.6970974689073,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    U 0.5 SHGC 0.45 Simple Glazing,    !- Name
    2.83913167055674,         !- UFactor
    0.45,                     !- Solar Heat Gain Coefficient
    0.81;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    U 0.57 SHGC 0.39 Simple Glazing,    !- Name
    3.23661010443469,         !- UFactor
    0.39,                     !- Solar Heat Gain Coefficient
    0.81;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    U 0.65 SHGC 0.45 Simple Glazing,    !- Name
    3.69087117172377,         !- UFactor
    0.45,                     !- Solar Heat Gain Coefficient
    0.81;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    U 0.67 SHGC 0.39 Simple Glazing,    !- Name
    3.80443643854604,         !- UFactor
    0.39,                     !- Solar Heat Gain Coefficient
    0.81;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    U 0.77 SHGC 0.45 Simple Glazing,    !- Name
    4.37226277265739,         !- UFactor
    0.45,                     !- Solar Heat Gain Coefficient
    0.81;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    U 0.9 SHGC 0.45 Simple Glazing,    !- Name
    5.11043700700214,         !- UFactor
    0.45,                     !- Solar Heat Gain Coefficient
    0.81;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    U 1.17 SHGC 0.39 Simple Glazing,    !- Name
    6.64356810910278,         !- UFactor
    0.39,                     !- Solar Heat Gain Coefficient
    0.81;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Blind,
    Window Material Blind 1,    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    221,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

Construction,
    Typical Insulated Basement Mass Wall,    !- Name
    8 in. Concrete Block Basement Wall;    !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,    !- Name
    6 in. Normalweight Concrete Floor,    !- Outside Layer
    Typical Carpet Pad;       !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-9.35,    !- Name
    Typical Insulation R-15.55 18,    !- Outside Layer
    4 in. Normalweight Concrete Floor,    !- Layer 2
    Typical Carpet Pad;       !- Layer 3

Construction,
    Typical Insulated Exterior Mass Floor R-9.35 1,    !- Name
    Typical Insulation R-6.78 1,    !- Outside Layer
    4 in. Normalweight Concrete Floor,    !- Layer 2
    Typical Carpet Pad;       !- Layer 3

Construction,
    Typical Insulated Metal Building Roof R-10.31,    !- Name
    Metal Roof Surface,       !- Outside Layer
    Typical Insulation R-9.53;    !- Layer 2

Construction,
    Typical Insulated Metal Building Roof R-10.42,    !- Name
    Metal Roof Surface,       !- Outside Layer
    Typical Insulation R-9.64;    !- Layer 2

Construction,
    Typical Insulated Metal Building Wall R-5.43,    !- Name
    Metal Siding,             !- Outside Layer
    Typical Insulation R-4.13,    !- Layer 2
    1/2IN Gypsum;             !- Layer 3

Construction,
    Typical Insulated Metal Building Wall R-6.17,    !- Name
    Metal Siding,             !- Outside Layer
    Typical Insulation R-4.87,    !- Layer 2
    1/2IN Gypsum;             !- Layer 3

Construction,
    Typical Insulated Metal Door R-1.43,    !- Name
    F08 Metal surface,        !- Outside Layer
    Typical Insulation R-0.58;    !- Layer 2

Construction,
    Typical Insulated Metal Door R-1.43 1,    !- Name
    F08 Metal surface,        !- Outside Layer
    Typical Insulation R-0.58 1;    !- Layer 2

Construction,
    Typical Interior Ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    Typical Interior Door,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Floor,    !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Typical Interior Partition,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Wall,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    Typical Interior Window,    !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Typical Overhead Door R-0.86,    !- Name
    Typical Insulation R-0.01;    !- Outside Layer

Construction,
    Typical Overhead Door R-0.86 1,    !- Name
    Typical Insulation R-0.01 1;    !- Outside Layer

Construction,
    U 0.5 SHGC 0.45 Simple Glazing,    !- Name
    U 0.5 SHGC 0.45 Simple Glazing;    !- Outside Layer

Construction,
    U 0.57 SHGC 0.39 Simple Glazing,    !- Name
    U 0.57 SHGC 0.39 Simple Glazing;    !- Outside Layer

Construction,
    U 0.65 SHGC 0.45 Simple Glazing,    !- Name
    U 0.65 SHGC 0.45 Simple Glazing;    !- Outside Layer

Construction,
    U 0.67 SHGC 0.39 Simple Glazing,    !- Name
    U 0.67 SHGC 0.39 Simple Glazing;    !- Outside Layer

Construction,
    U 0.77 SHGC 0.45 Simple Glazing,    !- Name
    U 0.77 SHGC 0.45 Simple Glazing;    !- Outside Layer

Construction,
    U 0.9 SHGC 0.45 Simple Glazing,    !- Name
    U 0.9 SHGC 0.45 Simple Glazing;    !- Outside Layer

Construction,
    U 1.17 SHGC 0.39 Simple Glazing,    !- Name
    U 1.17 SHGC 0.39 Simple Glazing;    !- Outside Layer

Construction:AirBoundary,
    Air Wall,                 !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Space,
    Zone-2,                   !- Name
    Thermal Zone 1,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Facility Area;            !- Space Type

Space,
    Zone-4,                   !- Name
    Thermal Zone 2,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Facility Area;            !- Space Type

Space,
    Zone-1,                   !- Name
    Thermal Zone 3,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Facility Area;            !- Space Type

Space,
    Zone-3,                   !- Name
    Thermal Zone 4,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Facility Area;            !- Space Type

SpaceList,
    Facility Area,            !- Name
    Zone-2,                   !- Space 1 Name
    Zone-4,                   !- Space 2 Name
    Zone-1,                   !- Space 3 Name
    Zone-3;                   !- Space 4 Name

Zone,
    Thermal Zone 1,           !- Name
    0,                        !- Direction of Relative North
    59.024266196201,          !- X Origin
    78.6990215949347,         !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 2,           !- Name
    0,                        !- Direction of Relative North
    118.048532392402,         !- X Origin
    78.6990215949347,         !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 3,           !- Name
    0,                        !- Direction of Relative North
    59.024266196201,          !- X Origin
    78.6990215949347,         !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thermal Zone 4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    78.6990215949347,         !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 19,               !- Name
    Floor,                    !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Zone-2,                   !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.024266196201,          !- Vertex 1 Xcoordinate
    78.6990215949347,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    59.024266196201,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    78.6990215949347,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 20,               !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Zone-2,                   !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 16,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    78.6990215949347,         !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    78.6990215949347,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 21,               !- Name
    Wall,                     !- Surface Type
    Typical Insulated Metal Building Wall R-6.17,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Zone-2,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.024266196201,          !- Vertex 1 Xcoordinate
    78.6990215949347,         !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    59.024266196201,          !- Vertex 2 Xcoordinate
    78.6990215949347,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    78.6990215949347,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    78.6990215949347,         !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 22,               !- Name
    Wall,                     !- Surface Type
    Typical Insulated Metal Building Wall R-6.17,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Zone-2,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.024266196201,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    59.024266196201,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    59.024266196201,          !- Vertex 3 Xcoordinate
    78.6990215949347,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    59.024266196201,          !- Vertex 4 Xcoordinate
    78.6990215949347,         !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 23,               !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Zone-2,                   !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 11,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    59.024266196201,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    59.024266196201,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 24,               !- Name
    Roof,                     !- Surface Type
    Typical Insulated Metal Building Roof R-10.42,    !- Construction Name
    Thermal Zone 1,           !- Zone Name
    Zone-2,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.024266196201,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    59.024266196201,          !- Vertex 2 Xcoordinate
    78.6990215949347,         !- Vertex 2 Ycoordinate
    15.242,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    78.6990215949347,         !- Vertex 3 Ycoordinate
    15.242,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 10,               !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Zone-4,                   !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 2,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -59.024266196201,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    -59.024266196201,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -59.024266196201,         !- Vertex 3 Xcoordinate
    -78.6990215949347,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -59.024266196201,         !- Vertex 4 Xcoordinate
    -78.6990215949347,        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 11,               !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Zone-4,                   !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 23,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -59.024266196201,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -59.024266196201,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 12,               !- Name
    Roof,                     !- Surface Type
    Typical Insulated Metal Building Roof R-10.42,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Zone-4,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -78.6990215949347,        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.242,                   !- Vertex 2 Zcoordinate
    -59.024266196201,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    15.242,                   !- Vertex 3 Zcoordinate
    -59.024266196201,         !- Vertex 4 Xcoordinate
    -78.6990215949347,        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 7,                !- Name
    Floor,                    !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Zone-4,                   !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -78.6990215949347,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -59.024266196201,         !- Vertex 3 Xcoordinate
    -78.6990215949347,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -59.024266196201,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 8,                !- Name
    Wall,                     !- Surface Type
    Typical Insulated Metal Building Wall R-6.17,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Zone-4,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -78.6990215949347,        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -78.6990215949347,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 9,                !- Name
    Wall,                     !- Surface Type
    Typical Insulated Metal Building Wall R-6.17,    !- Construction Name
    Thermal Zone 2,           !- Zone Name
    Zone-4,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -59.024266196201,         !- Vertex 1 Xcoordinate
    -78.6990215949347,        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    -59.024266196201,         !- Vertex 2 Xcoordinate
    -78.6990215949347,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -78.6990215949347,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -78.6990215949347,        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 1,                !- Name
    Floor,                    !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,    !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Zone-1,                   !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -78.6990215949347,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -59.024266196201,         !- Vertex 3 Xcoordinate
    -78.6990215949347,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -59.024266196201,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 2,                !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Zone-1,                   !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 10,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -78.6990215949347,        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -78.6990215949347,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 3,                !- Name
    Wall,                     !- Surface Type
    Typical Insulated Metal Building Wall R-6.17,    !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Zone-1,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -59.024266196201,         !- Vertex 1 Xcoordinate
    -78.6990215949347,        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    -59.024266196201,         !- Vertex 2 Xcoordinate
    -78.6990215949347,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -78.6990215949347,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -78.6990215949347,        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 4,                !- Name
    Wall,                     !- Surface Type
    Typical Insulated Metal Building Wall R-6.17,    !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Zone-1,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -59.024266196201,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    -59.024266196201,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -59.024266196201,         !- Vertex 3 Xcoordinate
    -78.6990215949347,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -59.024266196201,         !- Vertex 4 Xcoordinate
    -78.6990215949347,        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 5,                !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Zone-1,                   !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 17,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -59.024266196201,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -59.024266196201,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 6,                !- Name
    Roof,                     !- Surface Type
    Typical Insulated Metal Building Roof R-10.42,    !- Construction Name
    Thermal Zone 3,           !- Zone Name
    Zone-1,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -78.6990215949347,        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.242,                   !- Vertex 2 Zcoordinate
    -59.024266196201,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    15.242,                   !- Vertex 3 Zcoordinate
    -59.024266196201,         !- Vertex 4 Xcoordinate
    -78.6990215949347,        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 13,               !- Name
    Floor,                    !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Zone-3,                   !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.024266196201,          !- Vertex 1 Xcoordinate
    78.6990215949347,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    59.024266196201,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    78.6990215949347,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 14,               !- Name
    Wall,                     !- Surface Type
    Typical Insulated Metal Building Wall R-6.17,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Zone-3,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    78.6990215949347,         !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    78.6990215949347,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 15,               !- Name
    Wall,                     !- Surface Type
    Typical Insulated Metal Building Wall R-6.17,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Zone-3,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.024266196201,          !- Vertex 1 Xcoordinate
    78.6990215949347,         !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    59.024266196201,          !- Vertex 2 Xcoordinate
    78.6990215949347,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    78.6990215949347,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    78.6990215949347,         !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 16,               !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Zone-3,                   !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 20,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.024266196201,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    59.024266196201,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    59.024266196201,          !- Vertex 3 Xcoordinate
    78.6990215949347,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    59.024266196201,          !- Vertex 4 Xcoordinate
    78.6990215949347,         !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 17,               !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Zone-3,                   !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 5,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    59.024266196201,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    59.024266196201,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 18,               !- Name
    Roof,                     !- Surface Type
    Typical Insulated Metal Building Roof R-10.42,    !- Construction Name
    Thermal Zone 4,           !- Zone Name
    Zone-3,                   !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.024266196201,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.242,                   !- Vertex 1 Zcoordinate
    59.024266196201,          !- Vertex 2 Xcoordinate
    78.6990215949347,         !- Vertex 2 Ycoordinate
    15.242,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    78.6990215949347,         !- Vertex 3 Ycoordinate
    15.242,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    15.242;                   !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,    !- Name
    0.05081016,               !- Frame Width
    0.05081016,               !- Frame Outside Projection
    0.05081016,               !- Frame Inside Projection
    0,                        !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0,                        !- Divider Width
    0,                        !- Number of Horizontal Dividers
    0,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    0,                        !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0,                        !- Divider Solar Absorptance
    0,                        !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0,                        !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0,                        !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0,                        !- Inside Reveal Solar Absorptance
    CurtainWall;              !- NFRC Product Type for Assembly Calculations

People,
    People 1,                 !- Name
    Facility Area,            !- Zone or ZoneList or Space or SpaceList Name
    Warehouse Bldg Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Warehouse Activity,       !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No;                       !- Enable ASHRAE 55 Comfort Warnings

ElectricEquipment,
    Electric Equipment 1,     !- Name
    Facility Area,            !- Zone or ZoneList or Space or SpaceList Name
    Warehouse Bldg Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    107.639104167097,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    ,                         !- Fraction Radiant
    1,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Warehouse Bulk Infiltration 2,    !- Name
    Zone-2,                   !- Zone or ZoneList or Space or SpaceList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.04,                     !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Warehouse Bulk Infiltration 3,    !- Name
    Zone-4,                   !- Zone or ZoneList or Space or SpaceList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.04,                     !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Warehouse Bulk Infiltration,    !- Name
    Zone-1,                   !- Zone or ZoneList or Space or SpaceList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.04,                     !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Warehouse Bulk Infiltration 4,    !- Name
    Zone-3,                   !- Zone or ZoneList or Space or SpaceList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    1.04,                     !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    Warehouse Bulk Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.000254,                 !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir:SpaceList,
    Thermal Zone 1 DSOA Space List,    !- Name
    Zone-2,                   !- Space 1 Name
    Warehouse Bulk Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Thermal Zone 2 DSOA Space List,    !- Name
    Zone-4,                   !- Space 1 Name
    Warehouse Bulk Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Thermal Zone 3 DSOA Space List,    !- Name
    Zone-1,                   !- Space 1 Name
    Warehouse Bulk Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Thermal Zone 4 DSOA Space List,    !- Name
    Zone-3,                   !- Space 1 Name
    Warehouse Bulk Ventilation;    !- Space 1 Design Specification Outdoor Air Object Name

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    Thermal Zone 1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Thermal Zone 1 DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use

Sizing:Zone,
    Thermal Zone 2,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Thermal Zone 2 DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use

Sizing:Zone,
    Thermal Zone 3,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Thermal Zone 3 DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use

Sizing:Zone,
    Thermal Zone 4,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Thermal Zone 4 DSOA Space List,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use

Sizing:System,
    Packaged Rooftop Air Conditioner,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

ZoneControl:Thermostat,
    Thermal Zone 1 Thermostat,    !- Name
    Thermal Zone 1,           !- Zone or ZoneList Name
    Thermal Zone 1 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone 2 Thermostat,    !- Name
    Thermal Zone 2,           !- Zone or ZoneList Name
    Thermal Zone 2 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone 3 Thermostat,    !- Name
    Thermal Zone 3,           !- Zone or ZoneList Name
    Thermal Zone 3 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Thermal Zone 4 Thermostat,    !- Name
    Thermal Zone 4,           !- Zone or ZoneList Name
    Thermal Zone 4 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,    !- Name
    Automobile Heating Setpoint,    !- Heating Setpoint Temperature Schedule Name
    Automobile Cooling Setpoint;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,    !- Name
    Automobile Heating Setpoint,    !- Heating Setpoint Temperature Schedule Name
    Automobile Cooling Setpoint;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,    !- Name
    Automobile Heating Setpoint,    !- Heating Setpoint Temperature Schedule Name
    Automobile Cooling Setpoint;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,    !- Name
    Automobile Heating Setpoint,    !- Heating Setpoint Temperature Schedule Name
    Automobile Cooling Setpoint;    !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 13,                  !- Air Inlet Node Name
    Node 9,                   !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 17,                  !- Air Inlet Node Name
    Node 15,                  !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 20,                  !- Air Inlet Node Name
    Node 18,                  !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Constant Volume No Reheat 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 23,                  !- Air Inlet Node Name
    Node 21,                  !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,    !- Name
    Node 9,                   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 1;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 2,    !- Name
    Node 15,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 2;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 3,    !- Name
    Node 18,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 3;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct Constant Volume No Reheat 4,    !- Name
    Node 21,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Air Terminal Single Duct Constant Volume No Reheat 4;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Thermal Zone 1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 1,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone 2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 2,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone 3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 3,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Thermal Zone 4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct Constant Volume No Reheat 4,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 1,           !- Zone Name
    Thermal Zone 1 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    Thermal Zone 1 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 2,           !- Zone Name
    Thermal Zone 2 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 2,                   !- Zone Air Node Name
    Thermal Zone 2 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 3,           !- Zone Name
    Thermal Zone 3 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 3,                   !- Zone Air Node Name
    Thermal Zone 3 Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 4,           !- Zone Name
    Thermal Zone 4 Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Thermal Zone 4 Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    Fan Constant Volume 1,    !- Name
    Always On,                !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    830.85,                   !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Node 12,                  !- Air Inlet Node Name
    Node 6;                   !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3,                        !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    Node 10,                  !- Air Inlet Node Name
    Node 11,                  !- Air Outlet Node Name
    Curve Biquadratic 1,      !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,        !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Heating:Fuel,
    Coil Heating Gas 1,       !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Node 11,                  !- Air Inlet Node Name
    Node 12,                  !- Air Outlet Node Name
    Node 12,                  !- Temperature Setpoint Node Name
    0,                        !- On Cycle Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Off Cycle Parasitic Fuel Load

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 1 CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 10,                  !- DX Cooling Coil System Inlet Node Name
    Node 11,                  !- DX Cooling Coil System Outlet Node Name
    Node 11,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1;    !- Cooling Coil Name

Controller:OutdoorAir,
    Controller Outdoor Air 1,    !- Name
    Relief Node,              !- Relief Air Outlet Node Name
    Node 5,                   !- Return Air Node Name
    Node 10,                  !- Mixed Air Node Name
    Outboard OA Node,         !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 1,           !- Zone or ZoneList 1 Name
    Warehouse Bulk Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ,                         !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone 2,           !- Zone or ZoneList 2 Name
    Warehouse Bulk Ventilation,    !- Design Specification Outdoor Air Object Name 2
    ,                         !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone 3,           !- Zone or ZoneList 3 Name
    Warehouse Bulk Ventilation,    !- Design Specification Outdoor Air Object Name 3
    ,                         !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone 4,           !- Zone or ZoneList 4 Name
    Warehouse Bulk Ventilation;    !- Design Specification Outdoor Air Object Name 4

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 1;    !- Controller 1 Name

AirLoopHVAC,
    Packaged Rooftop Air Conditioner,    !- Name
    ,                         !- Controller List Name
    Packaged Rooftop Air ConditionerAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Packaged Rooftop Air Conditioner Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 5,                   !- Supply Side Inlet Node Name
    Node 8,                   !- Demand Side Outlet Node Name
    Packaged Rooftop Air Conditioner Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Packaged Rooftop Air Conditioner Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,    !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;    !- Outdoor Air Equipment List Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,    !- Name
    Node 10,                  !- Mixed Air Node Name
    Outboard OA Node,         !- Outdoor Air Stream Node Name
    Relief Node,              !- Relief Air Stream Node Name
    Node 5;                   !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 7,                   !- Inlet Node Name
    Node 13,                  !- Outlet 1 Node Name
    Node 17,                  !- Outlet 2 Node Name
    Node 20,                  !- Outlet 3 Node Name
    Node 23;                  !- Outlet 4 Node Name

AirLoopHVAC:SupplyPath,
    Packaged Rooftop Air Conditioner Node 7 Supply Path,    !- Name
    Node 7,                   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 8,                   !- Outlet Node Name
    Node 14,                  !- Inlet 1 Node Name
    Node 16,                  !- Inlet 2 Node Name
    Node 19,                  !- Inlet 3 Node Name
    Node 22;                  !- Inlet 4 Node Name

AirLoopHVAC:ReturnPath,
    Packaged Rooftop Air Conditioner Return Path,    !- Name
    Node 8,                   !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

Branch,
    Packaged Rooftop Air Conditioner Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,    !- Component 1 Name
    Node 5,                   !- Component 1 Inlet Node Name
    Node 10,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 1 CoilSystem,    !- Component 2 Name
    Node 10,                  !- Component 2 Inlet Node Name
    Node 11,                  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    Coil Heating Gas 1,       !- Component 3 Name
    Node 11,                  !- Component 3 Inlet Node Name
    Node 12,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 1,    !- Component 4 Name
    Node 12,                  !- Component 4 Inlet Node Name
    Node 6;                   !- Component 4 Outlet Node Name

BranchList,
    Packaged Rooftop Air Conditioner Supply Branches,    !- Name
    Packaged Rooftop Air Conditioner Main Branch;    !- Branch 1 Name

NodeList,
    Thermal Zone 1 Inlet Node List,    !- Name
    Node 9;                   !- Node 1 Name

NodeList,
    Thermal Zone 1 Return Node List,    !- Name
    Node 14;                  !- Node 1 Name

NodeList,
    Thermal Zone 2 Inlet Node List,    !- Name
    Node 15;                  !- Node 1 Name

NodeList,
    Thermal Zone 2 Return Node List,    !- Name
    Node 16;                  !- Node 1 Name

NodeList,
    Thermal Zone 3 Inlet Node List,    !- Name
    Node 18;                  !- Node 1 Name

NodeList,
    Thermal Zone 3 Return Node List,    !- Name
    Node 19;                  !- Node 1 Name

NodeList,
    Thermal Zone 4 Inlet Node List,    !- Name
    Node 21;                  !- Node 1 Name

NodeList,
    Thermal Zone 4 Return Node List,    !- Name
    Node 22;                  !- Node 1 Name

NodeList,
    Packaged Rooftop Air Conditioner Supply Outlet Nodes,    !- Name
    Node 6;                   !- Node 1 Name

NodeList,
    Packaged Rooftop Air Conditioner Demand Inlet Nodes,    !- Name
    Node 7;                   !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Outboard OA Node;         !- Node or NodeList Name 1

AvailabilityManager:Scheduled,
    Packaged Rooftop Air Conditioner Availability Manager,    !- Name
    Always On;                !- Schedule Name

AvailabilityManagerAssignmentList,
    Packaged Rooftop Air ConditionerAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Packaged Rooftop Air Conditioner Availability Manager;    !- Availability Manager 1 Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Supply Air Temperature
    99,                       !- Maximum Supply Air Temperature
    Thermal Zone 1,           !- Control Zone Name
    Node 1,                   !- Zone Node Name
    Node 9,                   !- Zone Inlet Node Name
    Node 6;                   !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 10 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 6,                   !- Reference Setpoint Node Name
    Node 12,                  !- Fan Inlet Node Name
    Node 6,                   !- Fan Outlet Node Name
    Node 10;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 11 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 6,                   !- Reference Setpoint Node Name
    Node 12,                  !- Fan Inlet Node Name
    Node 6,                   !- Fan Outlet Node Name
    Node 11;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 12 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 6,                   !- Reference Setpoint Node Name
    Node 12,                  !- Fan Inlet Node Name
    Node 6,                   !- Fan Outlet Node Name
    Node 12;                  !- Setpoint Node or NodeList Name

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

Output:Table:Monthly,
    Building Energy Performance - FuelOil#1,    !- Name
    2,                        !- Digits After Decimal
    Heating:FuelOil#1,        !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOil#1,        !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:FuelOil#1,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:FuelOil#1,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:FuelOil#1,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:FuelOil#1,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:FuelOil#1,           !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:FuelOil#1,          !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:FuelOil#1,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:FuelOil#1,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:FuelOil#1,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:FuelOil#1,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:FuelOil#1,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:FuelOil#1,     !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Output Table Monthly 1,    !- Name
    2,                        !- Digits After Decimal
    Heating:FuelOil#2,        !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOil#2,        !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:FuelOil#2,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:FuelOil#2,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:FuelOil#2,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:FuelOil#2,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:FuelOil#2,           !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:FuelOil#2,          !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:FuelOil#2,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:FuelOil#2,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:FuelOil#2,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:FuelOil#2,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:FuelOil#2,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:FuelOil#2,     !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Output Table Monthly 2,    !- Name
    2,                        !- Digits After Decimal
    Heating:PropaneGas,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:PropaneGas,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:PropaneGas,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:PropaneGas,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:PropaneGas,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:PropaneGas,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:PropaneGas,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:PropaneGas,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:PropaneGas,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:PropaneGas,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:PropaneGas,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:PropaneGas,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:PropaneGas,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:PropaneGas,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Output Table Monthly 3,    !- Name
    2,                        !- Digits After Decimal
    Heating:Coal,             !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:Coal,             !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Coal,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Coal,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Coal,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Coal,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:Coal,                !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:Coal,               !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Coal,      !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:Coal,      !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Coal,       !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:Coal,       !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:Coal,       !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:Coal,          !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Output Table Monthly 4,    !- Name
    2,                        !- Digits After Decimal
    Heating:Diesel,           !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:Diesel,           !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Diesel,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Diesel,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Diesel,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Diesel,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:Diesel,              !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:Diesel,             !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Diesel,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:Diesel,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Diesel,     !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:Diesel,     !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:Diesel,     !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:Diesel,        !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Output Table Monthly 5,    !- Name
    2,                        !- Digits After Decimal
    Heating:Gasoline,         !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:Gasoline,         !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:Gasoline,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:Gasoline,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:Gasoline,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:Gasoline,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:Gasoline,            !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:Gasoline,           !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:Gasoline,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:Gasoline,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:Gasoline,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:Gasoline,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:Gasoline,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:Gasoline,      !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Output Table Monthly 6,    !- Name
    2,                        !- Digits After Decimal
    Heating:OtherFuel1,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:OtherFuel1,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:OtherFuel1,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:OtherFuel1,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:OtherFuel1,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:OtherFuel1,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:OtherFuel1,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:OtherFuel1,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:OtherFuel1,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:OtherFuel1,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:OtherFuel1,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:OtherFuel1,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:OtherFuel1,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:OtherFuel1,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Output Table Monthly 7,    !- Name
    2,                        !- Digits After Decimal
    Heating:OtherFuel2,       !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Cooling:OtherFuel2,       !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Interior Lighting:OtherFuel2,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Exterior Lighting:OtherFuel2,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Interior Equipment:OtherFuel2,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Exterior Equipment:OtherFuel2,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Fans:OtherFuel2,          !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Pumps:OtherFuel2,         !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    Heat Rejection:OtherFuel2,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidification:OtherFuel2,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    Heat Recovery:OtherFuel2,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    Water Systems:OtherFuel2,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Refrigeration:OtherFuel2,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Generators:OtherFuel2,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Electricity,    !- Name
    2,                        !- Digits After Decimal
    InteriorLights:Electricity,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,         !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,      !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,      !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,    !- Variable or Meter 13 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,    !- Variable or Meter 14 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas,    !- Name
    2,                        !- Digits After Decimal
    InteriorEquipment:NaturalGas,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,       !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,       !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas,    !- Variable or Meter 6 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Building Energy Performance - District Heating Water,    !- Name
    2,                        !- Digits After Decimal
    InteriorLights:DistrictHeatingWater,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeatingWater,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeatingWater,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeatingWater,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeatingWater,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeatingWater,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeatingWater,    !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeatingWater,    !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeatingWater,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeatingWater,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeatingWater,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeatingWater,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeatingWater,    !- Variable or Meter 13 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - District Cooling,    !- Name
    2,                        !- Digits After Decimal
    InteriorLights:DistrictCooling,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,     !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,    !- Variable or Meter 6 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling,    !- Variable or Meter 7 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling,    !- Variable or Meter 8 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,    !- Variable or Meter 9 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,    !- Variable or Meter 10 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,    !- Variable or Meter 11 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,    !- Variable or Meter 12 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,    !- Variable or Meter 13 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    Electricity:Facility,     !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,         !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,      !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,      !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,    !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    NaturalGas:Facility,      !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,       !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,       !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas,    !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Building Energy Performance - District Heating Water Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    DistrictHeatingWater:Facility,    !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeatingWater,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeatingWater,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeatingWater,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeatingWater,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeatingWater,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeatingWater,    !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeatingWater,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeatingWater,    !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeatingWater,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeatingWater,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeatingWater,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeatingWater,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeatingWater,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,    !- Name
    2,                        !- Digits After Decimal
    DistrictCooling:Facility,    !- Variable or Meter 1 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,    !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,    !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling,    !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 14

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Wetbulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Humidity Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Outside Face Convection Heat Transfer Coefficient,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Infiltration Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,      !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,      !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Fans:Electricity,         !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    NaturalGas:Facility,      !- Key Name
    Daily;                    !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Timestep;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Daily;                    !- Reporting Frequency

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    No,                       !- Output JSON
    No,                       !- Output CBOR
    No;                       !- Output MessagePack

Output:SQLite,
    SimpleAndTabular;         !- Option Type